# Korttidsplanering av Trängslet, Åsen och Spjutmo

Hugo Almström, 2026

In English: a planning model for Fortum's Trängslet, Åsen and Spjutmo hydropower cascade on
the Österdalälven river (bidding zone SE3). Stochastic dynamic programming over historical
price and inflow years gives water values and a guide curve. A MILP in PuLP/HiGHS plans each
day seven days ahead, per unit and quarter-hour, co-optimises energy with FCR-N, FCR-D and
mFRR, and respects the water-court rules for minimum flow and ramping at Åsen. Day-ahead bids
come from a two-stage stochastic MILP over five price scenarios with a monotone bid curve and a
shared mFRR volume, and deviations are settled at real eSett imbalance prices. In a backtest on
real data from 13 October 2025 to 11 October 2026 the model earns 13.8 M€ (+15.0 %) more than
the best of five rules of thumb. Short-term planning alone, on the same guide curve as the
rule, earns 14.5 M€ (+15.7 %, 95 % CI 12.3–17.1 M€), and the gain holds without any reserve
market. Following the water values instead of the guide curve cost 0.7 M€ that year, and price
scenarios with a bid curve did not beat a point forecast (−0.9 M€). Perfect foresight would
have added another 9.1 M€. Compared with reality, the model's Trängslet production (736 GWh)
is close to the 728 GWh Fortum reported to ENTSO-E, at a higher average price (110 vs 93 €/MWh).
The rest of this README, the comments and the output are in Swedish.

Modellen planerar Fortums kraftverk Trängslet, Åsen och Spjutmo i Österdalälven (SE3) kvart
för kvart och aggregat för aggregat, och säljer både el och stödtjänster. Den bygger på
riktiga data: spotpriser från Nord Pool, obalanspriser från eSett, stödtjänstpriser från
Svenska kraftnät, tillrinning och tappning från SMHI och produktion från ENTSO-E.

- Långtidsplaneringen bestämmer vad vattnet i Trängslets magasin är värt. Vattenvärden och
  styrkurva räknas med stokastisk dynamisk programmering (SDP) över historiska år där pris
  och tillrinning hör ihop.
- Korttidsplaneringen är en MILP i PuLP som löses med HiGHS. Den planerar om varje dygn, sju
  dygn framåt, samoptimerar el med FCR-N, FCR-D och mFRR och följer vattendomens regler för
  Åsen: minimitappning, ändringstakt och ingen korttidsreglering på sommaren.
- Budgivningen sker som på day-ahead-marknaden. En tvåstegsmodell över fem prisscenarier
  bestämmer budkurvan och mFRR-volymen dagen innan, FCR säljs efter day-ahead, och avvikelser
  avräknas mot det verkliga obalanspriset.

Modellen backtestas över ett helt år mot fem tumregler, mot en MILP som håller sig till
styrkurvan, mot en MILP med bara punktprognos och mot samma optimering med perfekt
information. Resultatet jämförs med Fortums verkliga drift. Modellen kan också ta fram en skarp
körplan för nästa dygn.

## Resultat: backtest 13 oktober 2025 – 11 oktober 2026

Backtesten använder riktiga spotpriser per kvart (snitt 67 €/MWh), riktiga obalans- och
stödtjänstpriser och riktig tillrinning (102 % av ett normalår). Alla strategier börjar på
styrkurvan, och vattnet som är kvar vid slutet värderas med samma vattenvärden för alla.
Samma vattendomsregler gäller för alla strategier när planerna genomförs, och ingen strategi
bröt minimitappningen vid Åsen under året.

| Strategi | Energi | Snittpris | El | Stödtjänster | Spill | Trängslet vid slut | Netto* |
|---|---:|---:|---:|---:|---:|---:|---:|
| Jämn tappning | 932 GWh | 69 €/MWh | 63,9 M€ | 22,6 M€ | 6 Mm³ | 838 Mm³ | 125,4 M€ |
| Dygnstopp, med tak | 922 GWh | 75 €/MWh | 69,1 M€ | 19,3 M€ | 128 Mm³ | 837 Mm³ | 125,6 M€ |
| Dygnstopp, Trängslet fullt | 906 GWh | 80 €/MWh | 72,6 M€ | 14,8 M€ | 128 Mm³ | 838 Mm³ | 123,8 M€ |
| Veckotopp | 884 GWh | 89 €/MWh | 79,0 M€ | 13,3 M€ | 545 Mm³ | 828 Mm³ | 128,7 M€ |
| Vattenvärdesbud | 1 032 GWh | 101 €/MWh | 104,5 M€ | 8,8 M€ | 1 421 Mm³ | 206 Mm³ | 124,2 M€ |
| MILP som följer styrkurvan | 928 GWh | 98 €/MWh | 91,0 M€ | 14,7 M€ | 279 Mm³ | 821 Mm³ | 143,3 M€ |
| MILP med punktprognos | 988 GWh | 103 €/MWh | 101,5 M€ | 13,0 M€ | 582 Mm³ | 574 Mm³ | 143,5 M€ |
| MILP med budgivning | 1 025 GWh | 103 €/MWh | 105,8 M€ | 11,9 M€ | 562 Mm³ | 475 Mm³ | 142,6 M€ |
| MILP, perfekt information | 1 031 GWh | 106 €/MWh | 109,1 M€ | 17,1 M€ | 476 Mm³ | 487 Mm³ | 151,6 M€ |

\* Netto = el (spot plus obalans) + stödtjänster − startkostnader + värdet av vattnet som är kvar.
Spill är vatten som släpps förbi turbinerna i alla tre kraftverken, nästan allt vid Åsen och
Spjutmo när Trängslet kör mer än Åsen tar emot.

![Backtest](resultat/backtest.png)

### Vad optimeringen tjänar

Korttidsplaneringen ger 14,5 M€ per år (+15,7 %), med 95 % konfidensintervall 12,3–17,1 M€
(block-bootstrap över veckorna). Jämförelsen görs mot den bästa tumregeln som följer samma
styrkurva, veckotopp, så båda använder lika mycket vatten. Skillnaden består av:

| | M€ |
|---|---:|
| El: snittpris 98 i stället för 89 €/MWh och 44 GWh mer energi, eftersom mindre vatten spills vid Åsen och Spjutmo | +12,0 |
| Stödtjänster: mer ledig kapacitet att sälja | +1,3 |
| Starter: 2 038 i stället för 5 550 | +1,3 |
| Något lägre magasin vid slutet | −0,2 |

Veckotopp lägger Trängslets vatten på veckans dyraste kvartar och kör då fullt, 250 m³/s, men
Åsen tar bara emot 112 m³/s. Optimeringen vet hur länge Åsens damm räcker och kör Trängslet på
dellast när dammen är full. En typisk vecka: MILP kör Trängslet i pristopparna, ofta på dellast
så att det finns marginal att sälja som mFRR upp, och använder Åsens damm från nästan tom till
full. Veckotopp kör Trängslet fullt, på minsta last eller inte alls.

![Typisk vecka](resultat/vecka.png)

MILP med budgivning får avvika från styrkurvan efter vattenvärdena. Vinterpriserna var höga,
så den tappade ur Trängslet till 61 av 880 Mm³ inför vårfloden och slutade året på 475 Mm³ i
stället för 821. Det gav 0,7 M€ mindre än att följa styrkurvan. Säsongsomfördelningen tjänade
alltså inget det här året, och hela vinsten kommer från korttidsplaneringen. Totalvinsten mot
den bästa av alla tumregler blir 13,8 M€ (+15,0 %), och MILP med budgivning är bättre 44 av 52
veckor.

Prisscenarierna och budkurvan gav inget netto det här året: MILP med budgivning fick 0,9 M€
mindre än samma modell med bara punktprognosen. Budkurvan gjorde det den ska. Avvikelserna mot
budet halverades, från 100 till 46 GWh, och obalanskostnaden föll från 274 000 till 2 000 €.
Men tvåstegsmodellen använde 99 Mm³ mer vatten under året. Elen och stödtjänsterna från det
vattnet gav 3,2 M€, medan vattnet var värt 4,0 M€ med årets slutliga vattenvärden. Skillnaden
är alltså främst säsongsplanering och beror på vattenvärdena, inte på budgivningen.

Perfekt information hade gett 9,1 M€ till, och 5,2 M€ av det är stödtjänster. mFRR-kapacitet
säljs innan priset är känt, och den som vet i vilka timmar kaskaden ska köra fullt kan sälja
resten utan risk.

### Drift och kontroller

- Avvikelserna mot budet var 46 GWh, 4,5 % av energin. Jämfört med att sälja till spotpris
  kostade de 2 000 € för MILP med budgivning och gav 42 000 € för MILP som följer styrkurvan.
- Minimitappningen vid Åsen klarades alla timmar av alla 30 strategierna.
- Stödtjänsterna var 10 % av intäkten. Av de 1 177 GWh stödtjänster som MILP med budgivning
  sålde gick 554 MWh, 0,05 %, inte att leverera med utfallet, och då betalas de inte.
- MIP-gapet i de 1 456 leveransoptimeringarna var i median 0,20 % och över 1 % i 266 (18 %),
  där tidsgränsen på 120 sekunder nåddes. Gapet räknas mot målfunktionen, som är veckans intäkt
  minus värdet av vattnet som används, 0,4–3,3 M€ i de 15 dygn som löstes om för att mäta det.
  I euro var gapet i medel 4 000 € per veckoplan när det var under 1 % och cirka 20 000 € vid
  2–4 %. Det största var 130 000 € (31 juli; samma dygn löst igen med färre parallella
  körningar gav 0,7 %). Summerat över årets planer för MILP med budgivning är gränsen cirka
  3 M€, men bara första dygnet av varje plan genomförs. Med längre tidsgräns blir gapet mindre
  och körtiden längre.

### Känslighet

Totalvinst mot den bästa tumregeln med samma antagande för båda, och den lägsta nivån i
Trängslet under året:

| Antagande | Merintäkt | Bästa tumregel | Lägsta nivå |
|---|---:|---|---:|
| Basfall | 13,8 M€ (+15,0 %) | Veckotopp | 61 Mm³ |
| Vattenvärde −20 % | 11,7 M€ (+12,7 %) | Veckotopp | 0 Mm³ |
| Vattenvärde +20 % | 15,7 M€ (+14,0 %) | Vattenvärdesbud | 160 Mm³ |
| Startkostnad −50 % | 13,0 M€ (+14,0 %) | Veckotopp | 63 Mm³ |
| Startkostnad +100 % | 15,4 M€ (+16,7 %) | Veckotopp | 54 Mm³ |
| Riskaverta vattenvärden | 13,3 M€ (+14,4 %) | Veckotopp | 77 Mm³ |
| Halverat tak för stödtjänster | 15,8 M€ (+18,3 %) | Veckotopp | 43 Mm³ |
| Utan stödtjänster | 17,4 M€ (+16,6 %) | Vattenvärdesbud | 43 Mm³ |
| Utan stödtjänster, bara korttidsvinst | 15,5 M€ (+19,7 %) | Veckotopp | 352 Mm³ |

- Vinsten ligger mellan 11,7 och 17,4 M€ i alla varianter.
- Den kommer inte från stödtjänsterna. Utan stödtjänstmarknad blir korttidsvinsten 15,5 M€,
  mot 14,5 M€ i basfallet, eftersom tumreglerna tappar mer på att inte kunna sälja sin lediga
  kapacitet. Det mesta kommer från när elen produceras och hur stationerna samordnas.
- De riskaverta vattenvärdena räknas med CVaR: hälften av vikten ligger på medelvärdet av de
  sämsta 20 % av utfallen. De gav nästan samma vinst och lämnade lite mer vatten i magasinet,
  77 mot 61 Mm³ som lägst.
- Med vattenvärdena tappar optimeringen ur Trängslet till 0–160 Mm³ före vårfloden. Det är
  Fortums vanliga drift: enligt SMHI:s mätningar tappades magasinet ur med i median 752 Mm³
  före vårfloden 1997–2025 (se Validering).

### Validering mot verkligheten

**Produktion per kraftverk.** Strategierna som följer styrkurvan producerar 631–662 GWh i
Trängslet, 116–131 GWh i Åsen och 135–151 GWh i Spjutmo. Fortums normalår är 651, 117 och 138
GWh, och tillrinningen var 102 % av normalt. Avrinningsområdena är satta efter SMHI:s uppmätta
flöde och verkningsgraden i Trängslet efter ENTSO-E (se Kaskaden), men fallhöjd, spill och
drift kommer från modellen.

**Trängslets verkliga produktion.** ENTSO-E publicerar produktionen per aggregat för Trängslet
(G1–G3), och den finns för alla kvartar i backtesten:

| | Energi | Snittpris | Andel i dyraste kvartilen | Korrelation med pris |
|---|---:|---:|---:|---:|
| Verklig drift (ENTSO-E) | 728 GWh | 93 €/MWh | 42 % | 0,60 |
| Veckotopp | 633 GWh | 94 €/MWh | 42 % | 0,41 |
| MILP som följer styrkurvan | 661 GWh | 105 €/MWh | 51 % | 0,62 |
| MILP med budgivning | 736 GWh | 110 €/MWh | 58 % | 0,76 |

MILP med budgivning producerar nästan lika mycket som Fortum och lägger mer av produktionen i
de dyra timmarna. Magasin och tillrinning skiljer sig mellan modell och verklighet, och Fortum
använder Trängslet också för frekvensreglering, så energin är inte direkt jämförbar. Men
fördelningen över dyra och billiga timmar är det.

![Verklig drift](resultat/verklig_drift.png)

**Fortums verkliga tappning.** SMHI mäter flödet vid Spjutmo kraftverk per dygn sedan 1996, alltså
det som tappats genom kaskaden plus den lokala tillrinningen. Under backtesten finns mätningar
till och med 16 mars 2026:

- Fortum tappade 1 689 Mm³, MILP med budgivning 1 564 Mm³ och strategierna som följer
  styrkurvan cirka 1 170 Mm³.
- Korrelationen med den verkliga tappningen per dygn är 0,62 för MILP med budgivning, 0,49 för
  MILP som följer styrkurvan och 0,32 för veckotopp.
- Fortum tappar ur Trängslet mer än styrkurvan: i median 752 Mm³ före vårfloden 1997–2025, och
  mer än 80 % av magasinet 69 % av åren. Styrkurvan tappar ur 490 Mm³. Länsstyrelsen beskriver
  samma sak: "Under vintern töms Trängslets magasin ned mot sänkningsgränsen."

Styrkurvan från SDP:n är alltså försiktigare än Fortums drift, och MILP med vattenvärdena
liknar verkligheten mer än strategierna som följer styrkurvan.

![Verklig tappning](resultat/verklig_tappning.png)

### Skarp körplan

För tisdagen den 17 november 2026 låg spotpriset mellan 101 och 265 €/MWh per timme, och
vattenvärdet vid styrkurvan var 71 €/MWh. Priset ligger långt över vattenvärdet hela dygnet,
så planen kör Trängslet nästan fullt till kl. 23, även när Åsens damm är full och överskottet
spills där: el från Trängslet för över 100 €/MWh är värd mer än det Åsen och Spjutmo hade
fått ut av samma vatten senare. Förväntad intäkt är 1 649 000 € för el, med snittpriset
210 €/MWh, och 5 000 € för stödtjänster, eftersom nästan ingen kapacitet blir ledig. Resten av
veckan bygger på en prisprognos.

![Körplan](resultat/plan.png)

## Kör

```
pip install -r requirements.txt
python run.py                                          # backtest de senaste 4 veckorna
python run.py --weeks 52                               # helår
python run.py --weeks 52 --sensitivity                 # därtill känslighetsanalys
python run.py --weeks 52 --sensitivity --slut 2026-10-12   # exakt perioden ovan
python run.py --weeks 52 --slut 2026-10-12 --verklig  # därtill jämförelse med verklig drift
python run.py --plan                                   # körplan för nästa dygn med publicerade priser
python run.py --plan --magasin 700,1.5,2               # utgå från aktuella volymer (Mm³)
python -m pytest                                       # 70 tester
```

Jämförelsen med verklig drift hämtar Trängslets produktion per aggregat från ENTSO-E:s
transparensplattform. Det kräver en gratis API-nyckel: registrera ett konto på
[transparency.entsoe.eu](https://transparency.entsoe.eu/), mejla transparency@entsoe.eu med
ämnet "Restful API access" och lägg nyckeln i miljövariabeln `ENTSOE_API_KEY` eller i filen
`data_cache/entsoe_token.txt`.

Data hämtas från öppna API:er vid första körningen och sparas i `data_cache/`, som inte ingår
i repot. Där sparas också vattenvärdena, som räknas parallellt för varje månad, och
backtestens läge efter varje vecka, så att en avbruten körning fortsätter där den slutade.
Sparpunkterna gäller bara så länge modellens kod är oförändrad. Helåret med
känslighetsanalys, 30 strategier, tar ungefär två dygn på en bärbar dator med 12 trådar: varje
MILP-strategi tar 15–50 minuter per simulerad vecka, mest på sommaren när Åsen inte får
korttidsreglera, medan tumreglerna tar några minuter för hela året. Datorn får inte gå i
viloläge under tiden. Tabeller och figurer hamnar i `resultat/`.

## Kaskaden

| | Trängslet | Åsen | Spjutmo | Källa |
|---|---:|---:|---:|---|
| Effekt | 300 MW | 24 MW | 35 MW | Fortum |
| Fallhöjd | 142 m | 24 m | 21,4 m | Fortum |
| Normal årsproduktion | 651 GWh | 117 GWh | 138 GWh | Fortum |
| Magasin | 880 Mm³ | cirka 9 Mm³ | ingen egen reglering | Länsstyrelsen Dalarna |
| Regleringsamplitud | 35 m | – | – | Länsstyrelsen Dalarna |
| Aggregat | 3 | 2 Kaplan | 1 Kaplan | Trängslet: ENTSO-E; Spjutmo: Litostroj; Åsen: antagande |
| Maxflöde | 250 m³/s | 112 m³/s | 185 m³/s | Trängslet: Länsstyrelsen; övriga härledda ur effekt och fallhöjd |
| Minimitappning | – | 21 m³/s | – | Länsstyrelsen Dalarna |
| Ändringstakt | fri | högst 30 m³/s per timme | följer Åsen | Länsstyrelsen Dalarna |
| 1 juni–31 augusti | fri | ingen korttidsreglering, högst 40 m³/s per dygn | följer Åsen | Länsstyrelsen Dalarna |
| Gångtid till nästa station | 2 h | 5 h | – | Åsen–Spjutmo: Länsstyrelsen (4–5 h); Trängslet–Åsen: antagande |
| Lokalt avrinningsområde | 4 230 km² | 280 km² | 1 410 km² | kalibrerat mot SMHI:s flöde vid Spjutmo |

Åsens magasin räcker till minimitappningen i fem dygn utan tappning från Trängslet, alltså
cirka 9 Mm³. Väsa, Blyberg och Spjutmo har inga egna regleringsmagasin utan följer Åsens
tappning med 4–5 timmars fördröjning. I modellen har Spjutmo en damm på 0,5 Mm³, som jämnar ut
inom någon timme. Väsa och Blyberg ägs gemensamt i separata bolag och ingår inte.

Åsen tar emot mindre än hälften av vad Trängslet kan släppa och får inte korttidsregleras på
sommaren. Körs Trängslet fullt längre än Åsens magasin räcker spills vatten vid Åsen, så
samordningen mellan stationerna betyder mycket.

Avrinningsområdena är skalade så att den naturliga tillrinningen i medel stämmer med det
uppmätta flödet vid Spjutmo kraftverk under hydrologiska åren 1996–2025 (91,6 m³/s). Över många
år är tappningen lika med tillrinningen, eftersom magasinen går runt. Förhållandet är stabilt:
1,088 för 1996–2010 och 1,081 för 2010–2025 jämfört med den tidigare skalningen efter
normalårsproduktionen.

Trängslets verkningsgrad är kalibrerad mot ENTSO-E. Den högsta uppmätta produktionen
2018–2026 är 290 MW, vilket vid 250 m³/s och 142 m ger 0,83 vid full last. Fortums verkliga
tappning vintern 2025/26 gav 6,5 % mindre el än modellen med 0,93 vid bästa last, alltså 0,87.
Kalibreringen gäller samma vinter som backtesten, men det är en fysisk parameter som påverkar
alla strategier lika.

Källor:
- [Fortum: Trängslets kraftverk](https://www.fortum.com/se/om-oss/elproduktion/vattenkraft/vattenkraftverk/dalalven/trangslets-kraftverk)
- [Fortum: Åsens kraftverk](https://www.fortum.com/se/om-oss/elproduktion/vattenkraft/vattenkraftverk/dalalven/asens-kraftverk)
- [Fortum: Spjutmo kraftverk](https://www.fortum.com/se/om-oss/elproduktion/vattenkraft/vattenkraftverk/dalalven/spjutmo-kraftverk)
- [Länsstyrelsen Dalarna: Dalälvens vattenkraftssystem (2017)](https://nedredalalven.se/filer/about/Rapport_2017-03_Dal%C3%A4lvens_vattenkraftssystem_energiproduktion.pdf), s. 35–41 och 98–101 (vattenhushållningsbestämmelser för Trängslet och Åsen)
- [Litostroj: Spjutmos Kaplanaggregat](https://www.litostrojpower.com/news/2019/07/82-Litostroj-Power-signed-a-contract-with-Fortum-AB-for-turbine-refurbishment-of-HPP-Spjutmo-in-Sweden)
- [Wikipedia: Trängslet Dam](https://en.wikipedia.org/wiki/Tr%C3%A4ngslet_Dam)
- [Elområden per kommun](https://boio.se/el/elomrade)

## Modellen

### Långtidsplanering: vattenvärden och styrkurva (SDP)

[watervalues.py](watervalues.py) räknar vad vattnet i Trängslet är värt beroende på vecka och
fyllnadsgrad, med ett steg per vecka, cykliskt över året:

```
F_k(V) = E[ max_V' { intäkt_k(X, V, V') − straff(X < Xmin) + β · F_k+1(V') } ],   X = V + I − V'
```

- Intäkten räknas med veckans varaktighetskurva för priset. Vatten upp till kaskadens
  flaskhals (Åsen) ger effekt i alla tre kraftverken under veckans dyraste timmar, vatten
  därutöver bara i Trängslet. 1 juni–31 augusti får Åsen och Spjutmo inte korttidsreglera, och
  då får deras del av effekten veckans medelpris.
- Fallhöjden beror på magasinsnivån, så ett fullt magasin ger mer el per m³.
- Xmin är tappningen som krävs för vattendomens minimitappning nedströms.
- Osäkerheten kommer från historiska år sedan elområdesindelningen 2011 där både spotpriser
  och tillrinning finns, i dag 2012–2025. Pris och tillrinning från samma år hör ihop, så
  sambandet mellan våta år och låga priser följer med. Varje år ger fem prisscenarier per
  vecka: samma vecka och de två närmaste på vardera sidan. Alla år skalas med samma faktor
  till det senaste årets prisnivå, så skillnaderna mellan åren behålls.
- I backtesten räknas allt om vid varje månadsskifte med den data som fanns då, så ingen
  framtida information läcker in.
- Styrkurvan är medianen när den optimala policyn simuleras genom alla år och prisscenarier.

![Vattenvärden och styrkurva](resultat/vattenvarden.png)

### Korttidsplanering (MILP)

[model.py](model.py) optimerar sju dygn framåt. För kraftverk *p*, aggregat *u*, tidsblock *b*
och segment *k* på produktionskurvan:

```
max   Σ d_b · pris_b · P_pub  +  Σ d_b · reservpris_bi · R_bi  −  Σ startkostnad · start_pub
      +  Σ_p F_p(V_p,slut)  −  straff · |P_b − åtagande_b|

P_pub = h_p · (Pmin_u · z_pub + Σ_k e_k · q_pubk)    effekt; h_p = fallhöjdsfaktor, z_pub ∈ {0,1}
Q_pub = Qmin_u · z_pub + Σ_k q_pubk                  flöde; q_pubk ≤ bredd_k · z_pub
start_pub ≥ z_pub − z_pu(b−1)                        start när aggregatet går från 0 till 1
V_pb  = V_p(b−1) + c · d_b · (lokal tillrinning + ankomst från ovan − R_pb)
R_pb  = Σ_u Q_pub + spill_pb ≥ minimitappning_p       (mjukt villkor, högt straff)
0 ≤ V_pb ≤ Vmax_p
```

Stödtjänsterna R (FCR-N, FCR-D upp/ned, mFRR upp/ned) ska rymmas i varje kraftverks
marginaler:

```
P + FCR-N + FCR-D upp            ≤ h · Pmax · (aggregat i drift)
P + FCR-N + FCR-D upp + mFRR upp ≤ h · Pmax · (alla aggregat)      vattenkraft startar på minuter
P − FCR-N − FCR-D ned            ≥ h · Pmin · (aggregat i drift)
P − FCR-N − FCR-D ned − mFRR ned ≥ 0                               aggregaten kan stoppas
FCR-N ≤ 10 %, FCR-D ≤ 20 % av kapaciteten i drift
```

Vattenhushållningsbestämmelserna för Åsen är villkor på tappningen R = Q + spill:

```
R_b >= 21 m³/s                                       hela året (minimitappning)
|R_b - R_b-1| <= 30 m³/s per timme                   1 september–31 maj
R_b = R_b-1 inom dygnet, högst 40 m³/s mellan dygn    1 juni–31 augusti (ingen korttidsreglering)
```

De är mjuka villkor med högt straff, så att det alltid finns en plan, och straffet för en
ändring mellan dygn räknas för hela dygnet som nivån gäller. Samma regler gäller när planen
genomförs, för alla strategier: tumreglernas tappning från Åsen jämnas ut innan den körs.
Spjutmo har ingen egen reglering och följer Åsen.

- Tidsblocken är kvartar första dygnet (day-ahead-marknadens upplösning), timmar andra dygnet
  och fyratimmarsblock därefter. Stödtjänsterna är konstanta inom timmen.
- Vatten som släpps från ett kraftverk fördelas med gångtiden på de block där det når nästa
  kraftverk.
- F_p värderar slutvolymen. För Trängslet är det SDP:ns konkava, styckvis linjära funktion,
  för dammarna en flack kurva runt halvfull. Målfunktionen räknar förändringen i vattnets
  värde, så att MIP-gapet får rätt skala.
- Produktionskurvan är konkav ovanför minsta last (koden kontrollerar det), så binära
  variabler behövs bara för drift och stopp.
- HiGHS löser med en tråd och en tidsgräns per optimering. Avbryts en lösning av ett numeriskt
  fel görs nya försök med andra slumpfrön.

### Budgivning, stödtjänster och avräkning

Varje dygn i backtesten ([backtest.py](backtest.py)) går till så här:

1. mFRR-kapacitet och elbud dagen innan. Fem prisscenarier skapas: prognosen plus verkliga
   prognosfel från de senaste fyra veckorna, från det minsta till det största. De löses i en
   tvåstegsmodell, en MILP där varje scenario har sin egen körplan men mFRR-volymen är
   gemensam, eftersom den säljs innan priset är känt. Produktionen första dygnet får aldrig
   vara lägre i ett scenario med högre pris, så scenariernas körplaner är direkt en budkurva
   per kvart. Målet är det förväntade värdet, så reservintäkten vägs mot vad den kostar i
   förlorad flexibilitet. Under det lägsta scenariots pris sjunker budet till noll vid
   vattenvärdet.
2. Clearing. Det verkliga spotpriset avgör åtagandet per kvart.
3. FCR och leverans. Planen optimeras om mot åtagandet med dygnets priser kända, och FCR säljs
   då, som i Svenska kraftnäts upphandling efter day-ahead. Planen genomförs mot den faktiska
   tillrinningen. Avviker utfallet reagerar driften som en operatör: fullt magasin ger mer
   tappning och sedan spill, tomt magasin mindre tappning.
4. Avräkning. Åtagandet betalas med spotpriset och avvikelser med eSetts verkliga
   obalanspris. Stödtjänster betalas med det verkliga kapacitetspriset, men bara för den del
   som gick att leverera med utfallet. Det sålda prövas mot kaskadens samlade marginaler,
   FCR-N först, sedan FCR-D och sist mFRR.

Tumreglerna säljer den kapacitet som blir ledig enligt deras plan och kontrolleras på samma
sätt. Kaskaden får sälja högst en fjärdedel av den volym elområdet har upphandlat (median
över de senaste fyra veckorna).

### Prognoser

- Spotpris: dygnets form är snittet för samma kvart de senaste sju dygnen plus senaste kända
  avvikelse, som klingar av med 10 % per timme. Dygnets nivå kommer från en linjär regression
  på samma kvart i går och förra veckan, veckoprofilen, gårdagens medelpris och kväll samt
  veckodag, skattad på de senaste åtta veckorna. Nivåkorrigeringen halveras för varje dygn
  längre fram. Mellan oktober 2025 och oktober 2026 gav det ett medelfel på 23,0 €/MWh för
  nästa dygn (25,3 utan nivåmodellen), när snittpriset var 67 €/MWh.
- Stödtjänstpriser: samma metod, per timme.
- Tillrinning: säsongsnormalen plus senaste observerade avvikelse från den, som klingar av med
  2 % per dygn. Normalen är medlet för samma dag på året från åren före prognosen. Då syns
  vårflodens början i prognosen, medan ett ovanligt vått eller torrt läge består. Avklingningen
  valdes på 2000–2012, och på 2013–2025 gav metoden 10 % lägre medelfel än persistens (att
  senaste dygnsmedel består) för Trängslets tillrinning 1–7 dygn framåt.

### Strategierna

| Strategi | Beskrivning |
|---|---|
| Jämn tappning | Samma flöde varje kvart, enligt styrkurvan |
| Dygnstopp, med tak | Fullt under dygnets dyraste kvartar enligt prisprognosen, men aldrig mer än stationen nedströms tar emot |
| Dygnstopp, Trängslet fullt | Samma, men Trängslet körs fullt och överskottet spills vid Åsen |
| Veckotopp | Trängslets vatten för veckan läggs på veckans dyraste kvartar enligt prognosen |
| Vattenvärdesbud | Följer inte styrkurvan. Trängslet bjuder upp till Åsens kapacitet när priset är minst vattenvärdet och fullt när det lönar sig trots spill vid Åsen. Samma vattenvärden som MILP |
| MILP med budgivning | Hela modellen |
| MILP med punktprognos | Samma, men med bara prisprognosen i stället för fem scenarier. Visar vad scenarierna och budkurvan tillför |
| MILP som följer styrkurvan | Samma som MILP med budgivning, men Trängslet hålls inom ±1 % av styrkurvan. Ger ren korttidsvinst utan säsongsomfördelning |
| MILP, perfekt information | Känner priser och tillrinning i förväg och är ett tak |

De fyra första reglerna följer styrkurvan. Alla tumregler säljer stödtjänster och tar hänsyn
till gångtiden och till minimitappningen nedströms, med marginal för att den lokala
tillrinningen blir lägre än prognosen. Är flödet för minimitappningen mindre än minsta last i
Trängslet körs ett aggregat på minsta last en del av dygnet, och Åsens damm jämnar ut. Så kör
Fortum enligt Länsstyrelsen, med "en eller två turbiner på låg tappning under nätter och
helger". Planen provkörs mot prognosen, och räcker inte dammen släpps flödet förbi turbinen.
Två jämförelser görs, båda mot den regel som gick bäst, så att vinsten inte överskattas:
- Korttidsvinsten: MILP som följer styrkurvan mot den bästa regeln som följer styrkurvan.
- Totalvinsten: MILP med budgivning mot den bästa av alla regler.

## Data

- Spotpriser: Nord Pool day-ahead SE3, från november 2022 via elprisetjustnu.se (kvartspriser
  sedan oktober 2025) och tidigare timpriser tillbaka till november 2011 från Energinets
  Energi Data Service. Tiden anges i CET året runt.
- Obalanspriser: eSett Open Data (EXP14), per kvart.
- Stödtjänster: Svenska kraftnäts Mimer, med kapacitetspriser och upphandlade volymer per
  timme för FCR-N, FCR-D upp/ned och mFRR upp/ned i SE3.
- Tillrinning: SMHI:s station 2258 Idre 3 (2 384 km²) i Österdalälven, uppströms Trängslet.
  Den är oreglerad, har data sedan 1977 och vårflod i maj. Den specifika avrinningen skalas
  med arean och fördröjs med en linjär magasinsmodell.
- Verklig tappning: SMHI:s station 2436 vid Spjutmo kraftverk mäter det reglerade flödet per
  dygn sedan 1996. Det används för att kalibrera tillrinningen och för att jämföra modellen
  med hur Fortum faktiskt har tappat.
- Verklig produktion: ENTSO-E:s transparensplattform, produktion per aggregat (dokumenttyp
  A73) för Trängslet G1–G3 sedan februari 2018. Den publiceras för aggregat från 100 MW och
  per kontrollområde, så Åsen och Spjutmo finns inte med.

Källor:
- [elprisetjustnu.se](https://www.elprisetjustnu.se/elpris-api)
- [Energi Data Service: Elspotprices (API)](https://api.energidataservice.dk/dataset/Elspotprices?limit=5)
- [eSett Open Data](https://opendata.esett.com/)
- [Svenska kraftnät: Mimer](https://mimer.svk.se/)
- [SMHI: Idre 3, vattenföring (API)](https://opendata-download-hydroobs.smhi.se/api/version/latest/parameter/1/station/2258.json)
- [SMHI: Spjutmo kraftverk, vattenföring (API)](https://opendata-download-hydroobs.smhi.se/api/version/latest/parameter/1/station/2436.json)
- [ENTSO-E Transparency Platform: Actual Generation per Generation Unit](https://transparency.entsoe.eu/)
- [Svenska kraftnät: villkor för FCR](https://svk.se/siteassets/aktorsportalen/bsp-och-brp/tidigare-balansansvarsavtal/avtal-4620-8-bilaga-3-villkor-fcr.pdf) (upphandling före och efter day-ahead)
- [Svenska kraftnät: mFRR-kapacitetsmarknaden](https://www.svk.se/en/about-us/news/news/first-daily-auction-for-the-national-mfrr-capacity-market-on-17-october) (stängning 07.30 dagen före)

## Problem som dök upp under arbetet

De flesta är typiska för vattenkraftsplanering.

- Spill i förtid under vårfloden. När prognosen säger att magasinet blir fullt spelar det
  ingen roll för en deterministisk modell när spillet sker, så den rullande planen spillde i
  onödan dygn efter dygn. Spillstraffet är nu något högre ju tidigare spillet sker.
- Tomt magasin före vårfloden. SDP:n kände först inte till vattendomen nedströms.
  Optimeringen tömde magasinet och bröt minimitappningen i 54 timmar när den naturliga
  tillrinningen var lägre än kravet.
- Minimitappning som inte går att uppfylla. Ett hårt villkor ger ingen lösning alls efter en
  prognosmiss. Villkoret är därför mjukt med högt straff, dammar med minimitappning planeras
  med säkerhetsmarginal, och varje bruten timme redovisas.
- Vattenvärde från efterhandspriser. Ett vattenvärde från senaste månadens medelpris släpar
  efter när priserna stiger, och optimeringen tömde magasinet på "billigt" vatten. SDP:n
  löser det med säsong, fyllnadsgrad och osäkerhet.
- För litet magasin och fel tillrinningsregim. Med en regleringsgrad på 7 % blev magasinet
  fullt både vid vårfloden och under hösten. En station i Värmland hade vårflod i mars–april,
  vilket inte passar ett fjällmagasin.
- Vinst som egentligen var en säsongssatsning. Första helårskörningen gav +27 %, men hälften
  kom från att MILP lämnade magasinet nästan tomt. Strategin som följer styrkurvan och
  konfidensintervallet skiljer nu korttidsvinsten från säsongsomfördelningen.
- För svaga tumregler. Tumregeln fick först aldrig köra Trängslet mer än Åsen tar emot och
  tog samma vattenmängd varje dygn. Nu finns fem regler, däribland veckotopp och
  vattenvärdesbud, och vinsten redovisas mot den som gick bäst.
- Vatten som släpptes förbi en stillastående turbin. När ett magasin tog slut drog
  simuleringen ned flödet under minsta last, och då gick vattnet förbi turbinen i stället för
  att sparas. Nu står turbinen och vattnet sparas.
- Bud och leverans som inte stämde överens. Budscenarierna planerades först över tre dygn och
  leveransen över sju. En strategi tjänade då 1,5 M€ på obalans som inte hade med planeringen
  att göra. Nu använder båda samma modell och horisont.
- Budkurva som tog slut. Det verkliga priset hamnade under alla fem scenarierna i 14 % av
  kvartarna, och då gällde det lägsta scenariots volym även vid 7 €/MWh. Nu täcker scenarierna
  hela felfördelningen och budet faller till noll vid vattenvärdet.
- Budkurva som rättades i efterhand. Scenarierna optimerades först var för sig, och deras
  körplaner bröt budkurvan i 6–36 kvartar per dygn: ett scenario med lägre pris ville
  producera mer. Kurvan rättades genom att höja de lägre buden, vilket gav för stora
  åtaganden. Nu är budkurvan ett villkor i tvåstegsmodellen.
- Stödtjänster som låste produktionen. Reserverna bestämdes först i mittenscenariot och låstes
  sedan i alla scenarier. Nedregleringsreserver tvingade då fram produktion när priset blev
  lågt, i snitt 54 MW vid 11 €/MWh, och på fyra veckor kostade det 1,2 M€ för 0,35 M€ i
  reservintäkt. Att bara sälja det som alla scenarier ville sälja tog bort problemet, men då
  såldes för lite mFRR upp: 2,7 M€ på ett år mot 13,3 M€ med perfekt information.
  Tvåstegsmodellen väger intäkt mot flexibilitet och gav 4,2 M€ mer netto.
- Leveranskontroll per produkt. Leveransen kontrollerades först produkt för produkt med FCR
  först, medan optimeringen kunde använda samma marginal till mFRR. Då såg 1 400 MWh i veckan
  ut att inte gå att leverera fast planen höll. Nu prövas det sålda mot kaskadens samlade
  marginaler.
- Fel område i frågan till ENTSO-E. Produktion per aggregat publiceras per kontrollområde,
  för Sverige hela landet, och inte per elområde. Frågan för SE3 gav ett tomt svar.
- Ett mjukt villkor som var billigt att bryta. På sommardygnen räknades straffet för att ändra
  Åsens tappning bara för en kvart. MILP höll dygnsgränsen första kvarten och ändrade sedan
  tappningen resten av dygnet. Simuleringen jämnar ut dygnet, så Åsen tömdes och
  minimitappningen bröts i 9–14 timmar den 15–16 augusti. Nu kostar en ändring för hela
  dygnet, och ett test visar att det inte längre lönar sig.
- Numeriskt fel i lösaren. HiGHS avbröt en optimering med "Solve error" (12 januari,
  vattenvärde +20 %). Felet beror på vägen genom sökningen, så ett nytt försök med längre
  tidsgräns gav samma fel. Nu görs nya försök med andra slumpfrön.
- Tumregler utan marginal. Reglerna släppte från Trängslet exakt det som minimitappningen vid
  Åsen krävde enligt tillrinningsprognosen. När Åsens damm var tom och tillrinningen blev
  några procent lägre bröts minimitappningen med 0,1–0,7 m³/s, upp till 112 timmar om året.
  Nu räknar reglerna med 20 % lägre lokal tillrinning än prognosen, som var som mest 17 % för
  hög under backtesten.
- Tumregler som släppte vatten förbi turbinen. Flödet för minimitappningen, cirka 18 m³/s, är
  mindre än minsta last i Trängslet, 33 m³/s. Reglerna släppte det förbi turbinerna, i
  veckotopp 39 % av tiden och i vattenvärdesbudet 65 %, och förlorade 70–120 GWh om året. Nu
  kör de ett aggregat på minsta last en del av dygnet, som Fortum gör. Dygnets sista timmar
  körs alltid, eftersom vattnet därifrån når Åsen först nästa dygn. Tumreglerna blev 4–5 M€
  bättre, och vinsten mot dem sjönk från 17,7 till 13,8 M€.

## Antaganden och begränsningar

- Antal aggregat, verkningsgrader, dammvolymer, gångtider, minimitappning och
  regleringsgränser är antaganden eller härledda ur offentliga källor. Med Fortums interna data
  ändras siffrorna men inte metoden.
- FCR-andelarna (10 % respektive 20 % av kapaciteten i drift) och taket på en fjärdedel av
  elområdets upphandling är antaganden, och kaskaden antas vara pristagare. Aktiveringsenergi,
  aFRR och krav på förkvalificering ingår inte.
- Prisprognosen bygger bara på historiska priser, med ett medelfel på 23 €/MWh för nästa
  dygn. En prognos med väder och vind ger bättre bud, så resultaten är snarare i underkant.
- Tillrinningsprognosen bygger på säsongsnormalen och senaste avvikelse. Snömagasinet, som är
  viktigt för vårflodsprognosen i ett fjällmagasin, ingår inte.
- Budgivningen använder fem prisscenarier. Fler ger finare budkurvor men längre beräkningstid.
- Åsens kapacitet (112 m³/s) är härledd ur effekt och fallhöjd, och dammens storlek (9 Mm³) ur
  att den räcker till minimitappningen i fem dygn.
- Sommarregeln för Åsen är förenklad. Vattendomen tillåter ändringar på högst 10 m³/s per
  timme och 40 m³/s per dygn, men inte "upp och ned" inom 72 timmar. Modellen håller i stället
  samma tappning hela dygnet och ändrar högst 40 m³/s mellan dygn.
- Tumreglerna har en fördel: i vattenvärdesbudet lägger kraftverken nedströms sitt vatten
  efter dygnets verkliga priser. Det gör jämförelsen försiktig.
- Hela Trängslets regleringsvolym får användas. Med vattenvärdena tappar optimeringen ur
  magasinet till 0–160 Mm³ inför vårfloden. Det stämmer med Fortums drift (se Validering), men
  med en sen eller liten vårflod är det en risk. En marginal sänker säsongsvinsten men inte
  korttidsvinsten, som räknas mot styrkurvan.
- MIP-gapet är inte noll, eftersom varje optimering har en tidsgräns. Gapet redovisas i euro
  under Drift och kontroller.

## Nästa steg

1. En prisprognos med ENTSO-E:s prognoser för vind och last, och scenarier från den i stället
   för historiska fel.
2. Intradaghandel för att justera efter prognosmissar i stället för att betala obalans.
3. aFRR, och aktiveringsenergi för mFRR.
4. Fler aggregatdetaljer: verkningsgradskurvor per aggregat, förbjudna driftområden och
   ramper.
5. En tillrinningsprognos med snömagasinet, och risk mätt på magasinsnivån inför vårfloden i
   stället för på intäkten.
6. Kortare lösningstider, till exempel med varmstart från gårdagens plan, så att MIP-gapet blir
   mindre inom samma tidsgräns.

## Filer

| Fil | Innehåll |
|---|---|
| [cascade.py](cascade.py) | Trängslet, Åsen och Spjutmo: aggregat, magasin, fallhöjd, vattendomens regler |
| [watervalues.py](watervalues.py) | Långtidsplanering: vattenvärden och styrkurva med SDP |
| [model.py](model.py) | Korttidsplanering: MILP-modellen och tvåstegsmodellen (PuLP + HiGHS) |
| [forecast.py](forecast.py) | Pris- och tillrinningsprognoser, prisscenarier för budgivning |
| [heuristics.py](heuristics.py) | Tumreglerna: jämn tappning, dygnstopp, veckotopp, vattenvärdesbud |
| [simulation.py](simulation.py) | Genomförande mot faktisk tillrinning, vattendomens regler, leveranskontroll för stödtjänster |
| [backtest.py](backtest.py) | Strategier, budgivning, stödtjänster, avräkning och sparpunkter |
| [data.py](data.py) | Spotpriser, obalanspriser, stödtjänster, tillrinning, verklig tappning och produktion (ENTSO-E) |
| [run.py](run.py) | Backtest, validering mot verklig drift, skarp plan och rapport |
| [plot.py](plot.py) | Figurer |
| [tests/](tests/) | Vattenbalans, gränser, vattendomens regler, konkavitet, fallhöjd, budkurvor, prognoser, SDP och CVaR, stödtjänster, tumregler, lösarfel, ENTSO-E-svar, MILP mot simulering. Körs på GitHub vid varje push |
| [v1_enkel/](v1_enkel/) | Första versionen: ett kraftverk, ren LP, syntetiska data |

## Licens

MIT, se [LICENSE](LICENSE).
